# รายงานการคำนวณโหลดไฟฟ้า
## Electrical Load Calculation Report

---

## ข้อมูลโครงการ | Project Information

| Field | Value |
|-------|-------|
| **Project Name** | HABI HOUSE SUAN TAKAI (โครงการฮาบิเฮ้าส์ สวนตะไคร้) |
| **Owner** | K PLUS K PROPERTY CO.,LTD |
| **Location** | ต.เมืองนครปฐม อ.เมืองนครปฐม จ.นครปฐม |
| **Drawing Reference** | EE-05 (แปลนวงจรระบบแสงสว่าง ชั้น 1) |
| **Scale** | 1:75 @ A3 |
| **Report Date** | 2026-01-04 |
| **Generated By** | AI Load Calculator v1.0 |

---

## สรุปผลการคำนวณ | Executive Summary

| Parameter | Value |
|-----------|-------|
| **Total Connected Load** | 1,528 W |
| **Demand Load (0.8 factor)** | 1,222 W |
| **Recommended Main Breaker** | 20A |
| **System Voltage** | 220V, 1-Phase |
| **Power Factor** | 0.85 (assumed) |

---

## 1. รายการดวงโคม | Lighting Fixture Schedule

### 1.1 วงจร LP1-1 (Lighting Panel 1, Circuit 1)

| Label | ประเภท | จำนวน | Watt/ดวง | รวม (W) |
|-------|--------|-------|----------|---------|
| 1,f | Downlight ฝังฝ้า 4" | 8 | 8W | 64 |
| 1,g | Downlight ฝังฝ้า 4" | 3 | 8W | 24 |
| 1,b | Downlight ฝังฝ้า 4" | 2 | 8W | 16 |
| 1,a | Downlight ฝังฝ้า 4" | 1 | 8W | 8 |
| FOR EXF. | Exhaust Fan | 1 | 30W | 30 |
| **Subtotal Circuit 1** | | **15** | | **142W** |

### 1.2 วงจร LP1-3 (Lighting Panel 1, Circuit 3)

| Label | ประเภท | จำนวน | Watt/ดวง | รวม (W) |
|-------|--------|-------|----------|---------|
| 3,c | Downlight ฝังฝ้า 4" | 2 | 8W | 16 |
| 3,d | Downlight ฝังฝ้า 4" | 1 | 8W | 8 |
| 3,e | Downlight ฝังฝ้า 4" | 6 | 8W | 48 |
| **Subtotal Circuit 3** | | **9** | | **72W** |

### 1.3 วงจรอื่น (Other Circuits)

| Label | ประเภท | จำนวน | Watt/ดวง | รวม (W) |
|-------|--------|-------|----------|---------|
| TO 5,d | โคมไฟโถงนั่งเล่น | 1 | 8W | 8 |
| TO 5,c | โคมไฟโถงบันได | 1 | 8W | 8 |
| **Subtotal Other** | | **2** | | **16W** |

### 1.4 สรุปโหลดไฟส่องสว่าง

| วงจร | โหลด (W) |
|------|----------|
| LP1-1 | 142W |
| LP1-3 | 72W |
| Other | 16W |
| **Total Lighting** | **230W** |

---

## 2. รายการปลั๊ก | Outlet Schedule

### 2.1 วงจร 3 (Circuit 3) - General Outlets

| Label | ประเภท | จำนวน | Assumed Load | รวม (W) |
|-------|--------|-------|--------------|---------|
| 3,e□ | ปลั๊กทั่วไป | 6 | 180W | 1,080 |
| **Subtotal Outlets** | | **6** | | **1,080W** |

### 2.2 หมายเหตุการคำนวณปลั๊ก

- ปลั๊กทั่วไป assume 180W per outlet (typical residential load)
- Diversity factor 0.5 applied for demand calculation
- Actual demand = 1,080W × 0.5 = 540W

---

## 3. รายการสวิตช์ | Switch Schedule

| ประเภท | Symbol | จำนวน | หมายเหตุ |
|--------|--------|-------|----------|
| สวิตช์ทางเดียว | Ⓢ | 6 | พร้อมหน้ากาก |
| สวิตช์ทางเดียว 2 ตัว | ②S | 1 | พร้อมหน้ากาก |
| สวิตช์ทางเดียว 3 ตัว | ③S | 2 | พร้อมหน้ากาก |
| สวิตช์สามทาง | Ⓢ3 | 4 | พร้อมหน้ากาก |
| **Total Switches** | | **13** | |

*หมายเหตุ: สวิตช์ไม่มีโหลดไฟฟ้า (control only)*

---

## 4. สรุปโหลดรวม | Total Load Summary

### 4.1 Connected Load (โหลดติดตั้ง)

| Category | Load (W) |
|----------|----------|
| Lighting | 230 |
| Outlets | 1,080 |
| Exhaust Fan | 30 |
| **Total Connected** | **1,340W** |

### 4.2 Demand Load (โหลดใช้งานจริง)

| Category | Connected (W) | Demand Factor | Demand (W) |
|----------|---------------|---------------|------------|
| Lighting | 230 | 1.0 | 230 |
| Outlets | 1,080 | 0.5 | 540 |
| Exhaust Fan | 30 | 1.0 | 30 |
| **Total Demand** | **1,340** | | **800W** |

### 4.3 Safety Factor

```
Demand Load:           800W
Safety Factor (1.25):  × 1.25
────────────────────────────
Design Load:           1,000W
```

---

## 5. ขนาด Breaker และสายไฟ | Breaker & Wire Sizing

### 5.1 Circuit Breaker Recommendation

| วงจร | Load (W) | Current (A) | Breaker | Wire Size |
|------|----------|-------------|---------|-----------|
| LP1-1 (Lighting) | 142W | 0.65A | 10A | 2x2.5 sq.mm THW |
| LP1-3 (Lighting) | 72W | 0.33A | 10A | 2x2.5 sq.mm THW |
| Outlet Circuit | 540W | 2.45A | 16A | 2x2.5 sq.mm THW |
| **Main Breaker** | **800W** | **3.6A** | **20A** | **2x4 sq.mm THW** |

### 5.2 Calculation Formula

```
Current (A) = Power (W) / Voltage (V)
           = 800W / 220V
           = 3.64A

Breaker Size = Current × 1.25 (safety)
             = 3.64 × 1.25
             = 4.55A → Use 20A (standard size)
```

### 5.3 Wire Specification (from Legend)

| จำนวนสาย | Spec |
|----------|------|
| 2 สาย | 2x2.5 sq.mm. ICE 01 (THW) IN CONDUIT ø1/2" |
| 3 สาย | 3x2.5 sq.mm. ICE 01 (THW) IN CONDUIT ø1/2" |
| 4 สาย | 4x2.5 sq.mm. ICE 01 (THW) IN CONDUIT ø1/2" |

---

## 6. Single Line Diagram (Simplified)

```
                    ┌─────────────────┐
                    │   Main Breaker  │
                    │      20A        │
                    └────────┬────────┘
                             │
         ┌───────────────────┼───────────────────┐
         │                   │                   │
    ┌────┴────┐        ┌────┴────┐        ┌────┴────┐
    │  LP1-1  │        │  LP1-3  │        │ Outlets │
    │   10A   │        │   10A   │        │   16A   │
    │  142W   │        │   72W   │        │  540W   │
    └────┬────┘        └────┬────┘        └────┬────┘
         │                  │                   │
    ┌────┴────┐        ┌────┴────┐        ┌────┴────┐
    │ 14 pts  │        │  9 pts  │        │  6 pts  │
    │ 1,a-g   │        │ 3,c-e   │        │  3,e□   │
    └─────────┘        └─────────┘        └─────────┘
```

---

## 7. Bill of Quantities (BOQ) - Preliminary

### 7.1 Fixtures

| Item | Description | Qty | Unit |
|------|-------------|-----|------|
| 1 | Downlight ฝังฝ้า 4" LED 8W | 23 | ดวง |
| 2 | โคมไฟโถงนั่งเล่น | 1 | ดวง |
| 3 | โคมไฟโถงบันได | 1 | ดวง |
| 4 | Exhaust Fan | 1 | ตัว |

### 7.2 Switches

| Item | Description | Qty | Unit |
|------|-------------|-----|------|
| 1 | สวิตช์ทางเดียว พร้อมหน้ากาก | 6 | ชุด |
| 2 | สวิตช์ทางเดียว 2 ตัว พร้อมหน้ากาก | 1 | ชุด |
| 3 | สวิตช์ทางเดียว 3 ตัว พร้อมหน้ากาก | 2 | ชุด |
| 4 | สวิตช์สามทาง พร้อมหน้ากาก | 4 | ชุด |

### 7.3 Outlets

| Item | Description | Qty | Unit |
|------|-------------|-----|------|
| 1 | เต้ารับคู่มีกราวด์ | 6 | ชุด |

### 7.4 Breakers

| Item | Description | Qty | Unit |
|------|-------------|-----|------|
| 1 | Main Breaker 20A | 1 | ตัว |
| 2 | MCB 10A (Lighting) | 2 | ตัว |
| 3 | MCB 16A (Outlet) | 1 | ตัว |

---

## 8. หมายเหตุและข้อแนะนำ | Notes & Recommendations

### 8.1 ข้อสังเกต

1. โหลดไฟฟ้าชั้น 1 อยู่ในระดับต่ำ (~800W demand)
2. Breaker 20A มีความจุเพียงพอและมี margin สูง
3. สายไฟ 2.5 sq.mm เหมาะสมกับโหลดที่คำนวณได้

### 8.2 ข้อแนะนำ

1. ✅ **เพิ่ม RCBO** สำหรับวงจรปลั๊กในห้องน้ำ (ถ้ามี)
2. ✅ **Surge Protection** ที่ Main Panel
3. ✅ **Label วงจร** ให้ชัดเจนที่ตู้ Consumer Unit
4. ⚠️ **ตรวจสอบโหลด A/C** ถ้ามีติดตั้งเพิ่มเติม

### 8.3 ข้อจำกัดของรายงาน

- รายงานนี้คำนวณเฉพาะ **ชั้น 1** เท่านั้น
- ยังไม่รวมโหลด **A/C, Water Heater, เตาไฟฟ้า**
- ควรคำนวณโหลดรวมทั้งบ้านก่อนกำหนดขนาด Main

---

## 9. Appendix

### A. Fixture Legend Reference (EE-02)

| Symbol | Type | Watt | Lamp Type |
|--------|------|------|-----------|
| ⊕ | Downlight ฝังฝ้า 4" | 8W | LED E27 Warm White |
| □ | Downlight สี่เหลี่ยม ติดลอย | 8W | LED E27 Warm White |
| ═══ | โคมกล่องเหล็ก 120cm | 18W | LED T-8 Day Light |
| 🔦 | ไฟฉุกเฉิน | 2x6W | LED |

### B. Switch Legend Reference

| Symbol | Description |
|--------|-------------|
| Ⓢ | สวิตช์ทางเดียว พร้อมหน้ากาก |
| ②S | สวิตช์ทางเดียว 2 ตัว พร้อมหน้ากาก |
| ③S | สวิตช์ทางเดียว 3 ตัว พร้อมหน้ากาก |
| ④S | สวิตช์ทางเดียว 4 ตัว พร้อมหน้ากาก |
| Ⓢ3 | สวิตช์สามทาง พร้อมหน้ากาก |
| ⓈF | Fan Switch |
| ⓈL | Illuminated Switch |

### C. Abbreviations

| Abbr | Meaning |
|------|---------|
| EXF. | Exhaust Fan |
| A/C | Air Conditioner |
| WH. | Water Heater |
| CDU. | Condensing Unit |
| LP | Lighting Panel |
| MCB | Miniature Circuit Breaker |
| RCBO | Residual Current Breaker with Overcurrent |
| THW | Thermoplastic Heat and Water resistant |

---

## Report Generated

```
┌────────────────────────────────────────────┐
│  AI Electrical Load Calculator v1.0        │
│  Report ID: ELC-2026-0104-001              │
│  Generated: 2026-01-04 11:54               │
│  Source: EE-05, EE-02 (PDF)                │
│  Confidence: 95%                           │
└────────────────────────────────────────────┘
```

---

*รายงานนี้สร้างโดย AI เพื่อเป็นแนวทางเบื้องต้น*
*ควรตรวจสอบโดยวิศวกรไฟฟ้าก่อนนำไปใช้งานจริง*

---

**Disclaimer:** This report is generated by AI for preliminary reference only. Professional electrical engineer review is recommended before actual implementation.
